# 现代 12 寸晶圆厂垂直结构与 Bay-Chase 空间布局

- **所属模块**：`02_fab_architecture_and_facilities / 01_fab_layout_and_cleanroom`

## 1. 为什么晶圆厂要建“三明治”多层结构？
一座标准 300mm 先进晶圆厂的垂直剖面通常包含 **4 个功能层**（上下贯穿垂直单向气流与管路）：

```text
+---------------------------------------------------------------+
|  Plenum 回风静压箱 / 上层技术夹层 (MAU 送风 & 高压风道)          |
+---------------------------------------------------------------+
|  [FFU / ULPA 高效过滤天花]  ↓↓↓ 垂直层流 (0.3~0.5 m/s) ↓↓↓     |
|  Cleanroom 洁净生产层 (约 4.2~4.8m 净高；机台前端 & OHT 天轨)   |
|  [600x600mm 架高穿孔铝地板]  ↓↓↓ 气流下穿 ↓↓↓                  |
+---------------------------------------------------------------+
|  Waffle Slab 华夫板结构层 (60~90cm 混凝土格子板，抗微振 + 落风孔)|
+---------------------------------------------------------------+
|  Sub-Fab 辅助设备层 (约 4.5~6.0m：干泵、Chiller、Scrubber、RF电源)|
+---------------------------------------------------------------+
|  Basement / Utility 底层公用动力 (回风道、大宗水电气总管、抗震基础)|
+---------------------------------------------------------------+
```

- **核心逻辑**：把噪音大、发热量大、需要频繁拆洗维修的**干泵（Dry Pump）、冷水机（Chiller）、尾气处理塔（Scrubber）**全部藏到洁净室下方的 **Sub-Fab**，既节省昂贵的高等级洁净空间，又能让维修人员在不穿全套无尘服的情况下检修辅机。

---

## 2. Bay & Chase（洁净湾与维护后廊）格局

- **Clean Bay（洁净操作区）**：ISO Class 1~3 最高洁净区，只露出机台最前端的 **EFEM 与 Load Port**，上方悬挂 **OHT 天车轨道** 自动送取晶圆盒（FOUP）。通常几乎看不到操作员。
- **Bulkhead（隔离封板墙）**：把机台“嵌墙安装”，前端在 Clean Bay，庞大的工艺腔体与后端管路全部留在墙后。
- **Service Chase（维护灰区/后廊）**：洁净度略低（如 ISO Class 5），供设备工程师（EE）拆卸腔体、更换零件、拉管线，减少对主洁净室气流和颗粒度的扰动。

---

## 3. 洁净度、微环境与微振动控制

| 维度 | 核心标准 / 工程手段 |
| :--- | :--- |
| **空气洁净度** | 依据 **ISO 14644-1**；先进制程核心区常要求 ISO Class 1~3，配合**微环境（Mini-environment，机台内部独立 ULPA + 正压）**，晶圆只在密闭 FOUP 或 ISO Class 1 微环境内暴露 |
| **压差梯度** | 从高洁净区向低洁净区保持 **+5 Pa ~ +15 Pa 正压差**，确保开门时空气永远“往外吹”，防止外部灰尘倒灌 |
| **AMC（分子级污染物）** | 光刻区对胺类（$\text{NH}_3$ 等碱基）极其敏感（会中和化学放大光刻胶酸催化剂导致 T-top 畸变），需专门化学过滤器去除酸/碱/有机/掺杂分子 |
| **光刻安全黄光** | 光刻区采用 **589nm 琥珀黄光**，过滤掉 500nm 以下短波长蓝紫光，防止光刻胶提前意外曝光 |
| **微振动（VC 曲线）** | 光刻机对地面微振要求达到 **VC-E / VC-G** 级别，需要独立混凝土墩基础 + 主动气垫隔振台 |
