# 洁净空调 HVAC、温湿度精准控制与工艺冷却水（PCW）

- **所属模块**：`02_厂房与厂务系统 / 03_空调真空供电与尾气`

---

## 1. 洁净室 HVAC 系统的“三大梯级循环”

现代 12 寸晶圆厂面积达到数万平方米，为了维持严格的 ISO 洁净度、恒温恒湿以及正压差，空调系统分为三级协同架构：

```text
室外新风 
   ↓
[MAU 新风处理机组] ──> 初效/中效/化学过滤 + 深度除湿 + 预热
   ↓ (压入静压箱 Plenum)
[Plenum 技术夹层] 
   ↓
[FFU 风机过滤单元] (天花满布率 80~100%, 带 ULPA 滤网, 垂直下送风 0.35~0.45 m/s)
   ↓
[Cleanroom 生产区] ──> 恒温 21.0 ± 0.1°C，恒湿 45 ± 2% RH
   ↓ (经 600x600 穿孔架高地板流出)
[Sub-Fab 灰区回风] 
   ↓
[RCU 循环空调机组 / DCC 干盘管] ──> 吸收机台与辅机散发的高热量，循环回吹到静压箱
```

### （1）MAU（Make-up Air Unit，新风空调箱）
- **核心职责**：补充生产人员呼吸所需的洁净新风，补偿机台工艺排气（Exhaust）抽走的巨大风量，维持洁净室对外正压（+10~+15 Pa）。
- **处理工序**：外气粗效滤网 → 化学除碱滤网（去除空气中微量 $\text{NH}_3$）→ 预冷除湿段 → 喷淋洗涤段 → 深度除湿轮（针对极低湿度要求的涂胶区）→ 再热段。

### （2）DCC（Dry Cooling Coil，干盘管）
- 布置在回风夹层或下层，利用中温冷水（不产生表面凝结水，故称“干”盘管）精确吸收机台运转散发的巨大显热，防止潮湿滋生细菌和霉菌。

### （3）温湿度控制的苛刻要求
- **光刻区（Litho Area）**：温度控制精度需达到 **$21.0 \pm 0.05\sim 0.1^\circ\text{C}$**，相对湿度控制在 **$40\%\sim 45\% \pm 1\%$**。
  - **为什么温度这么敏感？** 曝光机双工件台激光干涉仪测量波长折射率随空气温度变化；同时硅晶圆与掩模版热膨胀系数不同，哪怕 0.1°C 的温差都会导致纳米级 Overlay 套刻失准！

---

## 2. 工艺冷却水（PCW, Process Cooling Water）

### （1）PCW 的作用与等级
机台腔室、RF 射频电源、静电吸盘、干式真空泵运转时产生极高热量，必须使用闭式循环的去离子工艺冷却水降温。
- **与普通工业循环水的本质区别**：
  - **极高绝缘电阻**：PCW 必须采用去离子纯水，电阻率通常保持在 $0.1\sim 1.0\,\text{M}\Omega\cdot\text{cm}$ 以上，防止高频高压 RF 电源处发生漏电起弧击穿；
  - **闭式不锈钢/PVDF 管路**：严禁采用碳钢或铸铁管，杜绝管壁腐蚀结垢堵塞微通道冷板（Cold Plate）；
  - **温度精度**：高精度机台回路（如激光光源、ESC 冷机回路）供水温度波动必须控制在 **$\pm 0.1^\circ\text{C}$** 甚至更小。

### （2）典型双温循环架构
- **中温回路（PCW-M, 18~22°C）**：供真空干泵、通用电源机柜等普通发热部件。
- **低温高精回路（PCW-L / Precision Chiller, 10~15°C）**：专供光刻机镜头恒温套件、干法刻蚀 ESC 静电吸盘致冷冷盘。
