# Sub-Fab 真空泵系统、排气分流与尾气洗涤（Scrubber）

- **所属模块**：`02_厂房与厂务系统 / 03_空调真空供电与尾气`

---

## 1. Sub-Fab 负压真空系统架构

在洁净室架高地板下方的 **Sub-Fab 层**，排列着成百上千台轰鸣运转的真空泵组与配套冷机。

### （1）两级真空串联工作原理
- **一级高真空泵（TMP，涡轮分子泵 / Cryo Pump 低温冷凝泵）**：
  - **安装位置**：直接悬挂法兰连接在 Cleanroom 工艺反应腔室（PM）正下方，缩短流阻管程；
  - **工作范围**：高转速（30,000 ~ 90,000 RPM）叶片撞击气体分子，将腔压从 $10^{-1}\,\text{Torr}$ 粗真空抽至 $10^{-6}\sim 10^{-8}\,\text{Torr}$ 超高真空；
  - **关键脆弱点**：严禁在大气压或强腐蚀粉尘冲击下强开，后级必须有干泵兜底。
- **二级前级干泵（Dry Vacuum Pump）**：
  - **安装位置**：集中摆放在 Sub-Fab 设备基座上；
  - **工作范围**：罗茨泵（Roots）+ 螺杆泵（Screw）多级干式机械压缩，承受从大气压到 $10^{-2}\,\text{Torr}$ 的排气连续运转；
  - **无油干式设计**：泵腔内无任何润滑油接触工艺气体，防止油气倒吸污染晶圆反应腔。

### （2）防沉积温控与加热套（Heater Jacket）
- **致命痛点**：在等离子体刻蚀和 CVD 沉积中，尾气中常含有 $\text{AlCl}_3$、$\text{SiF}_4$、$\text{NH}_4\text{Cl}$ 等气体副产物。这些副产物在降温或压力升高时会迅速从气态直接**升华为白色固体粉末**，若在真空排气管道或泵转子间隙结晶析出，会导致转子瞬间卡死抱轴！
- **工程手段**：从腔体下法兰、排气不锈钢波纹管到干泵入口，全程包裹 **$120^\circ\text{C}\sim 150^\circ\text{C}$ 高温加热保温套（Heater Jacket）**，保证副产物在进入尾气洗涤塔之前始终保持气态。

---

## 2. 晶圆厂排气（Exhaust）的严苛六分流

半导体废气由于化学性质截然不同，严禁在管道中混流（例如强酸遇强碱结盐堵塞，易燃硅烷遇氧化剂爆炸）：

| 排气管路代号 | 英文全称 | 收集工艺与气体组分 | 处理终端设施 |
| :--- | :--- | :--- | :--- |
| **ACID / GEX** | 酸性常规排气 | 湿法刻蚀/清洗产生的 $\text{HCl}, \text{HF}, \text{HNO}_3, \text{H}_2\text{SO}_4$ 酸雾 | 中央湿式酸碱喷淋洗涤塔（Central Wet Scrubber，加 NaOH 中和） |
| **ALK / AMM** | 碱性/氨气排气 | 清洗 $\text{NH}_4\text{OH}$、薄膜 $\text{NH}_3$ 废气 | 中央酸洗中和塔（加稀硫酸喷淋中和） |
| **VOC / SOL** | 有机溶剂排气 | 涂胶/显影/去胶挥发的光刻胶溶剂（PGMEA、IPA、丙酮等） | 沸石转轮浓缩吸附 + 蓄热式热力焚烧炉（RTO） |
| **TOX** | 剧毒废气 | 离子注入与特殊沉积的 $\text{AsH}_3, \text{PH}_3, \text{BF}_3, \text{CO}$ | **Local 干式吸附化学填料柱（Dry Bed Scrubber）** |
| **PYR** | 自燃/可燃排气 | 薄膜沉积使用的 $\text{SiH}_4$（硅烷）、$\text{H}_2$、$\text{B}_2\text{H}_6$ | **机台本地燃烧式水洗塔（Burn-Wet Scrubber）** |
| **HEAT** | 热排气 | 扩散炉管、烘烤箱（Oven）排出的高温洁净空气 | 热交换回收 / 洁净高空直排 |

---

## 3. 本地洗涤塔（Point-of-Use Local Scrubber）

对于 PYR（硅烷）和 TOX（特毒）气体，晶圆厂实行**“就地无害化再出厂”**原则：
- **Burn-Wet 燃烧水洗塔**：尾气在 Sub-Fab 紧挨干泵出口处被引入富氧高温燃烧室（燃气或电加热达到 800~1000°C），将自燃的 $\text{SiH}_4$ 彻底氧化为无毒二氧化硅粉尘，随后立即进入急冷水帘喷淋段，将 $\text{SiO}_2$ 粉尘捕捉洗涤成泥浆排入含硅废水池，降温洗净后的无害废气才并入中央排气总管。
